# HVAC Monitor project — handoff brief

Continued from a claude.ai chat. Read this first; it is the project's context.

## What this is
A residential HVAC monitoring system, prototype now, planned product to sell to HVAC contractors
(hardware + subscription; homeowners get a read-only view). ESP32 nodes measure the refrigerant
and air sides of a split system and report over MQTT to a dashboard that calculates saturation
temperatures, superheat, subcooling and delta-T.

## Repository and releases
- GitHub (private): https://github.com/mrknockknockgaming-droid/hvac-monitor. Work on a branch,
  open a PR into `main`, merge with a merge commit, then tag.
- `v0.1.0` — firmware 0.1.0 + dashboard + start script (first tracked release). Firmware .bin
  files are not attached because they embed the WiFi password from `config.h`.
- `hardware-rev-a` — carrier boards rev A (commit 8d1bd07). Release has both JLCPCB Gerber zips
  and BOMs attached: https://github.com/mrknockknockgaming-droid/hvac-monitor/releases/tag/hardware-rev-a
- The user pastes commands into Windows PowerShell 5.1: give one pasteable block, no `&&`.

## Folder layout (this folder: C:\Users\mrkno\hvac-monitor)
- `Desktop\HVAC Monitor` is a directory junction to this folder (same files, not a copy).
- `CLAUDE.md` — this file. Open Claude Code / VS Code sessions in this folder.
- `start-hvac.bat` — one-click: stops the Windows Mosquitto service, disables QuickEdit,
  starts the broker (`mosquitto -c hvac.conf -v`), the PC dashboard (`hvac-monitor-app\start.bat
  --no-browser`, still at http://localhost:8080) and then `hvac-cloud\start-cloud.bat` (ingest
  worker + Fullscope web app, opens http://localhost:8000). Needs admin. Skips anything already
  running, so double-clicking twice makes no duplicates. Uses `%SystemRoot%\System32\find.exe`
  explicitly (Git's `find` can shadow it on PATH).
  Desktop shortcut: "HVAC Monitor" in `Desktop\ai stuff on my desktop\`.
  - Web app sign-in key: `hvac-cloud\my-api-key.txt` (git-ignored); account and system "home"
    are in `hvac-cloud\dev.db`.
- `hvac-firmware/` — PlatformIO project, one codebase, builds `-e outdoor`, `-e indoor`
  (plus `outdoor_ota`, `indoor_ota`).
  - `include/config.h` holds WiFi/MQTT settings (not in git; copy of `config.example.h`)
  - Topics are `hvac/<SITE_ID>/<node>/{telemetry,status,cmd,reply}`; the same firmware works
    with the PC dashboard and the cloud (set MQTT_HOST/PORT/USER/PASS). There is no separate
    `DEVICE_ID` cloud mode with `devices/<serial>/...` topics: that was in an early v0.2.0 that
    was lost, and the current 0.2.0 (rewritten 2026-10-03) does not have it.
  - PlatformIO CLI: `C:\Users\mrkno\.platformio\penv\Scripts\pio.exe` (not on PATH).
    No `upload_port` is set, so pass `--upload-port COMx` when more than one board is plugged in.
- `hvac-monitor-app/` — local PC dashboard: Python stdlib HTTP server + paho-mqtt + CoolProp,
  SQLite (`hvac_data.db`), http://localhost:8080. `start.bat` (normal), `start-demo.bat`
  (simulated data). `.venv` was moved here from the Desktop and its paths rewritten; if it
  ever breaks, delete `.venv` and run `start.bat` to rebuild it.
- `hardware/board-terminals.md` — what plugs into each carrier-board connector (checked
  against the routed boards and firmware 2026-10-11).
- `hardware/enclosures/` — OpenSCAD boxes for both boards (lid outside the gasket, ear
  bars), cabinet mounting plates, SHT30 louvre shield; STLs in `stl/`, previews in `png/`,
  Hammond 1554R2GY as the buy option. See its README.
- `hardware/` — KiCad 10 projects for the two carrier boards (rev A, ordered 2026-09-28; boards assembled 2026-10):
  `outdoor-carrier/` (100 x 100 mm) and `indoor-carrier/` (100 x 80 mm), 2-layer 1.6 mm.
  - Sources of truth: `docs/hvac-schematics.html` (rev A wiring) and `docs/carrier-boards.html`
    (placement preview). Generated by `hardware/scripts/` from `design.py` (parts and nets),
    `gen_footprints.py` (ESP32/ADS1115/LM2596 socket footprints from measured modules),
    `gen_pcb.py` (placement, rules), `preroute.py` + `route.py` (locked analog routes, then
    Freerouting 2.1.0 in `hardware/tools/`, jar not in git). Re-running `gen_pcb.py` wipes the
    routing; treat the routed `.kicad_pcb` files as masters unless rebuilding on purpose.
  - Terminals: 24 VAC, mode inputs, SHT30 and I2C are Phoenix MC 1,5 5.08 mm pluggable;
    pressure, thermistor and DS18B20 sensors are JST-XH (2.50 mm) vertical.
  - Outdoor adds J9/R15/C9 (third thermistor, T_TSUC) beyond rev A. Analog nets are kept at
    least 3 mm from 24 VAC copper by a custom DRC rule (`*.kicad_dru`).
  - Order files: `<board>/fab/*-JLCPCB-gerbers.zip`, `*-BOM.csv`, `renders/`.
- `_archive/` — original download zips, old copies of start-hvac.bat, and 2025 prototypes
  (PlatformIO `HVAC_Monitor` sketch, MicroPython `temp code.py`, empty `hvacmonitoring.cpp`).
  Not used; safe to delete once nothing is missed.
- `hvac-cloud/` — cloud stack, rebuilt here 2026-09-29 (the claude.ai original was not used).
  Ingest worker + FastAPI (`X-API-Key` per account) + `manage.py` + `demo_publisher.py`;
  SQLite `dev.db` in development, TimescaleDB via `docker-compose.yml` (Mosquitto on host
  port 1884, API on :8000). Docker Desktop + WSL are installed (2026-10-03) and the Compose stack
  was tested end to end; the broker's passwords come from .env via `mosquitto/start.sh`.
  Production: `docker-compose.prod.yml` (Caddy HTTPS, MQTT TLS 8883 with private CA from
    `tls/make-certs.sh`, COOKIE_SECURE, daily pg_dump to backups-pg/) + `hvac-cloud/DEPLOY.md`;
    all tested locally as DOMAIN=localhost incl. a backup restore. Keys/certs/backups git-ignored.
  Docker isn't on PATH in shells started before the install: use
  "C:\Program Files\Docker\Docker\resources\bin\docker.exe".
  - Uses the firmware's existing topics `hvac/<site>/<node>/...`; a system's `site_id` =
    the node's `SITE_ID`. The firmware has no separate "cloud mode" (that was the early, lost v0.2.0).
  - `hvaccloud/calc.py` ports `Hub.compute`/`Hub.flags` from `hvac-monitor-app/server.py`;
    `tests/test_calc.py` fails if they diverge, so change both together.
  - Fault flags carry a `code` (sh_low, sc_high, dt_low, ctoa_high, node_offline, ...) in both
    the dashboard and the cloud; the web app maps codes to homeowner wording.
  - Web app `hvac-cloud/web/` (served at `/app/`, plain JS): Home (homeowner) and Monitor
    (technician) views. Follows the Fullscope design system in `design/` — read
    `design/design-system-README.md` before UI work. `web/fullscope.css` = tokens from the
    mockups + `design/fullscope.css` verbatim + small app additions; dark first; logo is the
    WebP wordmark embedded in the mockups (`web/fullscope-wordmark.webp`), always on the dark
    header bar. Type is D-DIN everywhere, self-hosted in `web/fonts/` (SIL OFL, `OFL.txt`); the
    old dashboard and `docs/` still load it from fonts.cdnfonts.com.
    Unmeasured values (indoor humidity, static pressure, capacity, Airflow health)
    show "Not installed" / "Not measured", never estimates.
    Third view "Sensors & calibration" (`#/setup/<id>`) sends the firmware's calibration and
    config commands and shows replies; use it for Phase 2 zeroing / span / ice-bath checks.
    Settings shown there come from the node's status message (refreshed with `{"cmd":"status"}`).
  - Ingest restarts the compressor-run timer after a data gap longer than STALE_SECONDS, so a
    power/WiFi outage mid-cooling can't create a multi-day "cycle" and false flags.
  - Alerts (`hvaccloud/alerts.py`): a flag that holds 5 min raises an alert, gone 5 min clears
    it; ingest sweeps once a minute for "no data" (10 min silent). Shown in both web views and
    emailed to the account's email (6 h cooldown per code). Email is OFF until `hvac-cloud/.env`
    has SMTP_* (see `.env.example`; Gmail needs an App Password, which the user must create and
    paste themselves). Test with `manage.py test-email 1`. Settings also read `.env`.
    Recipients per system: the system's HOMEOWNER users (plain wording from alerts.PLAIN, which
    must match FLAG_INFO in web/app.js) and the contractor (service_info email, else the
    account email; technical). alert_prefs.email_owner means "homeowners". Acknowledge, mutes.
  - Sign-in (`hvaccloud/auth.py`): users with role contractor (account_id, sees the account's
    systems + technician pages) or homeowner (system_members, home page only, can mark the
    filter changed). scrypt passwords, HttpOnly session cookie (SESSION_DAYS 30), mutating
    cookie requests need `X-Requested-With`, 8 failures lock an email 15 min. API keys still
    act as a contractor. Create users with `manage.py create-user` / `set-password` (hidden
    password prompt: the user types it, never put a password on the command line).
  - Equipment page (`equipment` table, `hvaccloud/equipment.py`): nameplate SC target ± tol
    replaces calc's generic sc_low/sc_high for TXV/EEV in cooling, applied in ingest AFTER
    calc.compute (calc.py and the dashboard stay identical). Elevation sets atm_psia.
  - Invites (`invites` table, token hashed, 7 days, single use) for homeowners (per system,
    Sensors & calibration page) and contractor teammates (Account page); links use APP_URL.
    Contractors land on `#/fleet` (GET /api/fleet, worst first: alerts.LEVEL mirrors the
    FLAG_INFO levels in web/app.js).
  - Review 2026-10-03 (PR "review fixes"): recipients fixed as above; password change signs out
    other sessions; DELETE /api/account/users/{id}; invite tokens only in POST bodies; dummy
    scrypt for unknown emails; done dates can't be in the future; throttle prunes; history <= 31 d.
    Known and accepted: anyone can lock an email out for 15 min with wrong passwords; the API key
    sign-in keeps the key in localStorage; COOKIE_SECURE must be true once on HTTPS; MQTT has no
    per-device accounts yet.
  - Password reset (`password_resets`, token hashed, 1 h, single use): /api/auth/forgot emails
    it (needs SMTP); contractors can make one per homeowner in "Homeowner access".
  - Service history (`service_visits`, page #/service/<id>): tune-up / filter visits move the
    maintenance last-done dates forward only; readings attached from a snapshot <= 15 min old.
  - Contractor demo: `hvac-cloud/demo.py` (setup / run / reset) + `start-demo.bat`. Separate
    account "Desert Air Demo Co." (demo@fullscope.example), seven scripted homes (Rivera + Garcia have a thermostat and electrical module), sign-ins in
    demo-login.txt (git-ignored). For contractor interviews; reset never touches other accounts.
  - Display thermostat (merged into main 2026-10-04 with the electrical module; design thermostat/README.md): control + safety
    logic runs ON the thermostat (reference `hvaccloud/thermostat.py` Controller, tested by
    properties over random days). Cloud table `thermostat_configs` (settings, tech, version);
    every change republishes the whole config retained to hvac/<site>/thermostat/config; the
    thermostat reports cfg_ver. Ingest stores thermostat telemetry without a snapshot; the next
    indoor/outdoor snapshot carries `tstat` + flags room_hot, room_cold, setpoint_not_reached,
    call_mismatch. heat_pump / ob_energized come from the Equipment page, not the tech config.
    Simulator: demo_publisher.py --thermostat.
    Thermostat screen: display.py builds the feed (plain alerts, health areas, key numbers, 6 h
    trend at 2 min, electrical markers from raised alerts); ingest publishes it retained to
    hvac/<site>/thermostat/display (<= 1/min, at once on raise/clear); browser preview
    web/thermostat.html#<id> (Home / Alerts / Service behind tech.service_pin, default 0000).
  - Thermostat firmware: thermostat/firmware (PlatformIO). `pio test -e native` (needs
    C:\msys64\ucrt64\bin on PATH) replays 32,400 steps of the Python Controller
    (tools/make_vectors.py) through the C++ port in lib/tstat_core; `pio run -e waveshare43`
    builds for the Waveshare ESP32-S3-Touch-LCD-4.3 (LovyanGFX + LVGL 8.3). Controller uses the
    monotonic clock; screen edits go to hvac/<site>/thermostat/request -> ingest
    on_thermostat_request -> newer config. Display pins in include/board.h are from Waveshare
    docs, unverified on hardware.
  - Alerts: `alerts.unjudged(snap)` = codes whose checks couldn't run (idle, not steady, node or
    electrical module offline); their raised alerts stay open instead of clearing every cycle.
  - Schema changes: `db.add_missing_columns` adds new NULLABLE columns to existing tables at
    startup (create_all only makes new tables). Non-null new columns need a real migration.
  - Maintenance card (home): filter due at 90 days or 500 blower hours, tune-up 182 days,
    contractor + Request service (mailto/tel). Ingest adds blower/compressor seconds per UTC day
    to `runtime_days`; contractor and schedule are edited on the Sensors & calibration page.
  - Nightly (3 AM, or on next start if missed) the ingest worker backs up dev.db to
    `hvac-cloud/backups/` (keeps 7, git-ignored) and prunes: >30 days thinned to 1-minute
    averages, raw telemetry >30 days dropped, >365 days deleted (`hvaccloud/maintenance.py`;
    `manage.py backup` / `prune` by hand). Restore steps are in hvac-cloud/README.md.
  - Tests: `.venv\Scripts\python.exe -m pytest -q` in `hvac-cloud/` (122 pass). Not done:
    per-device MQTT accounts and ACLs, TLS.

## Electrical module (phase 11): `electrical/README.md` + `hvac-cloud/hvaccloud/electrical.py`
- Third logical node `electrical` (same topics). Cloud joins its newest reading to the next
  refrigerant snapshot (`elec`), 10 rules (comp/fan not running, contactor open, amps vs RLA/FLA,
  run cap ±6 % via amps×2652/V, contactor drop >1 V, voltage range, slow start). Nameplate
  values on the Equipment page. PC dashboard ignores the node. Simulator:
  `demo_publisher.py --electrical --fault <name>`. Version 1 = CTs only (no line contact);
  version 2 = isolated voltage board + UL/IEC 61010 path. No hardware yet.

## 900 MHz radio (decision point before Phase 9): `radio/`
- `radio/README.md` is the design: FCC 15.247 means a fixed LoRa channel must be 500 kHz wide
  (DTS) or hop; chosen 500 kHz, SF9 (77 ms per 45-byte frame), AES-128-CCM frames with
  per-device keys and counters, a gateway that republishes the WiFi firmware's exact JSON on
  the same MQTT topics (cloud unchanged). `lorafmt.py` is the tested reference (own venv:
  radio/.venv, `pip install -r requirements.txt`); `vectors.json` is for the C++ port;
  `rangetest/` builds for Heltec V3 (not run). Production module candidates with FCC modular
  approval: Heltec HT-CT62, Seeed Wio-SX1262, RAK3172.
- LoRa firmware (branch radio/lora-design; not run on radios): `radio/lora/lib/lorafmt` (C++ port,
  own portable AES-128-CCM; `pio test -e native` in radio/lora replays radio/tools/
  make_cpp_vectors.py from the Python reference), `lora_radio` (RadioLib SX1262), plug-in gateway
  `pio run -e gateway_heltec`. Nodes: hvac-firmware `LORA_ENABLED 1` (lib_extra_dirs
  ../radio/lora/lib). Thermostat: `LORA_GATEWAY 1` (lora_gw.cpp; outdoor temp from frames).
  Keys: radio/tools/new_device.py. Channel = channel_mhz(site) (FNV-1a mod 8).

## Hardware
- Boards: 3x ESP-WROOM-32 30-pin dev boards (PCB antenna, no u.FL). Outdoor on COM4, indoor on COM5 (both CP210x; tell them apart by port).
- Power: 24 VAC from the equipment -> fuse -> SMBJ48CA TVS -> 1N4007 half-wave -> 470 uF
  -> LM2596HV buck set to 5.00 V -> ESP32 VIN. C (24 VAC common) = system GND.
- Outdoor node: 2x ADS1115 (0x48 pressures + 5 V rail monitor, 0x49 thermistors),
  XDB307-3 transducers 0.5-4.5 V (p_liq, p_vap at 0-50 bar; p_tsuc 0-35 bar not fitted yet)
  through 10k/20k dividers (config.h P_DIV_BOTTOM_K / RAIL_DIV_BOTTOM_K override; Tyler's build uses
  10k for R2/R4/R6/R8), DROK 10k NTC B3950 thermistors (t_suc, t_liq) with 10k refs,
  FS400-SHT30 outdoor air (0x44), H11AA1 optos on Y (GPIO34) and O/B (GPIO35).
- Indoor node: 2x DS18B20 on GPIO4 (supply/return, 4.7k pull-up), H11AA1 optos on
  Y (34), W (35), G (36/VP), O/B (39/VN).
- I2C on GPIO21 (SDA) / 22 (SCL); status LED GPIO2.
- Schematics rev A: https://claude.ai/artifact/VUq261XjNKgZRz52N9HCxV (not reproduced here)

## Network
- User's PC: now 192.168.1.204 (was .191; DHCP changed it, so give it a DHCP reservation in the
  router or the nodes' MQTT_HOST breaks again). Runs Mosquitto on 1883 + the dashboard; the
  broker is planned to move to a Proxmox VM. Outdoor ESP32: 192.168.1.247. Indoor ESP32: 192.168.1.121.
- WiFi must be 2.4 GHz.

## Current status (Phase 4, installed on Tyler's own system, 2026-10-11)
- Rev A carrier boards built (R2/R4/R6/R8 fitted as 10k: config.h P_DIV_BOTTOM_K /
  RAIL_DIV_BOTTOM_K = 10.0) and installed on Tyler's AC, powered from the equipment's 24 VAC.
- Both nodes run firmware 0.2.0 (MQTT over TLS optional, "ts" on readings + 10-min outage
  backlog, status re-published after commands). TLS, clock sync and the outage buffer still
  to be checked on this hardware.
- Sensors wired and calibrated (transducer zero/span, thermistors, DS18B20s); live data shows
  in the Fullscope web app and the PC dashboard.
- Enclosures and cabinet mounting plates designed (`hardware/enclosures/`), not printed yet.
- Known follow-ups:
  - PC IP changed to 192.168.1.204: add a DHCP reservation (or move the broker, below).
  - Broker moving to a Proxmox VM; update MQTT_HOST on both nodes when it does.
  - OTA password is weak: change it in config.h and reflash over USB once.
  - Y and O/B call wires: superheat/subcooling/delta-T checks only run during a call, so land
    them (outdoor J2, indoor mode inputs) if they are not already.

## Problems already solved (don't re-debug)
- `connect failed, state -4` = broker frozen by Windows console QuickEdit. Fixed by
  disabling QuickEdit (start-hvac.bat does it).
- Windows installs a Mosquitto *service* bound to localhost; the dashboard connected to it
  while the ESP32 used the manual broker. Fix: `net stop mosquitto` and
  `sc config mosquitto start= demand` (start-hvac.bat does it). Verify the dashboard's
  `hvac-server-XXXX` client appears in the broker log.
- `COM4 Access is denied` = another serial monitor already has the port open.

## Known, expected behavior
- `nvs_get_blob ... NOT_FOUND` at boot = no calibration saved yet (harmless; could quiet it
  by checking `prefs.isKey()` before reads).
- `"Y":true,"OB":true` with nothing wired = GPIO34-39 floating until the 10k pull-ups and
  optos are installed.

## Site and conventions
- User is in Mesa, Arizona (~1,240 ft): set atmospheric pressure ~14.0 psia in the dashboard;
  cloud stack derives it from site elevation. Enclosures must handle Arizona sun/heat.
- Units: psig and deg F. Superheat uses dew point, subcooling uses bubble point.
- O/B default: O energized in cooling. The user's system refrigerant is not yet confirmed.
- Never connect USB and 24 VAC to a board at the same time.
- Brazing access fittings / connecting to refrigerant ports requires EPA 608 certification.

## Roadmap (checklist doc: https://claude.ai/code/artifact/e6a28e8e-9f92-404c-92b2-67be47d77f7e)
1. Bench bring-up: build the 3 power supplies, flash both boards, confirm dashboard shows them
2. Outdoor node: wire sensors, zero/span transducers on nitrogen vs Fieldpiece, ice-bath thermistors
3. Indoor node: DS18B20s + mode inputs
4. Install on own system, run weeks with the PC app
5. Validate diagnostics vs gauges; metering-device targets
6. Complete V1 sensors: true suction, SDP810 static x3 (TCA9548A), SHT45 humidity
7. Run the cloud stack locally, switch nodes to cloud mode
8. Go live: server + domain, HTTPS, MQTT TLS, managed auth, email, backups
9. Productize: custom PCB, ESP32-C5?, secure boot, BLE provisioning + QR claim codes, OTA
10. Pilot with a contractor; 11. Display node + electrical module; 12. Launch (FCC/UL, billing)
Parallel: contractor interviews; patent attorney before public demos.

## Immediate next steps
- Do the known follow-ups above (DHCP reservation, Proxmox broker, OTA password, Y and O/B).
- Print or buy the enclosures and mount the boards on the plates.
- Run several weeks of cooling cycles, then compare superheat, subcooling and delta-T with
  gauges (Phase 5).
- J9/TH3 is channel `t_tsuc`, off by default: enable with
  `{"cmd":"fitted","ch":"t_tsuc","on":true}` once a thermistor is installed.
